<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4026.19">
  <POU Name="FB_ProcessCalcs" Id="{107f2dd2-09fa-48c0-b7c9-e9ac87e64317}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_ProcessCalcs
VAR_INPUT
	eState				: E_SystemState;
	
	// InitMain
	bSpaFlushed				: BOOL;
	bTempInBand				: BOOL;
	bFlowInBand				: BOOL;
	nSpaCrossings			: UINT;
	
END_VAR
VAR_OUTPUT
    stProcessValues 	: ST_ProcessValues;   		// this FB is the only writer
END_VAR

VAR
	// pressure calculations
	rCurrentMeasRange	: REAL := 32767; 		// 16bit signed INT --> 0-32767 is positive range
	rSensorPressRange	: REAL := 1551.45;		// 0-30psia --> 0-1551.45torr
	tmrWaterFill		: TON;
	tWaterFillDelay		: TIME := T#20S;
	
	// flow calculations
	rDp12 				: REAL;
	rDp23				: REAL;
	rFlowActual			: REAL;
	rOrificeA1_25		: REAL := 0.05946087;	// main orifice coefficient
	rOrificeA1_50		: REAL := 0.09;			// main orifice coefficient
	rOrificeA2			: REAL := 0.001057082;	// condensate/drain path coefficient
	rOrificeA3			: REAL := 0.01;			// SPA path coefficient
	rOrificeB1			: REAL := 0.0;			// main orifice offset
	rOrificeB2			: REAL := 0.0;	 		// condensate offset
	rOrificeB3			: REAL := 40; 			// torr offset
	
	// steam filter
	fbSteamFilter 		: FB_CTRL_PT1;
	stPT1Params   		: ST_CTRL_PT1_PARAMS;
    fSteamFlowRaw 		: LREAL;
    fSteamFlowFilt		: LREAL;
    bInit         		: BOOL := TRUE;

	
	
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[// temperature calculations
stProcessValues.rTc1Spa := TO_REAL(GVL_IO.aiTC1_SpaTemp)/10;
stProcessValues.rTc2FlowMeter := TO_REAL(GVL_IO.aiTC2_FlometerTemp)/10;
stProcessValues.rTc3External := TO_REAL(GVL_IO.aiTC3_ExternalTemp)/10;
stProcessValues.rTc4Delivery := TO_REAL(GVL_IO.aiTC4_DeliveryTemp)/10;

// pressure calculations
stProcessValues.rPt1Upstream := TO_REAL(GVL_IO.aiPT1_UpstreamPressure)/rCurrentMeasRange * rSensorPressRange;
stProcessValues.rPt1Upstream := stProcessValues.rPt1Upstream - stProcessValues.rDiffPressureOffset;
stProcessValues.rPt2Downstream := TO_REAL(GVL_IO.aiPT2_DownstreamPressure)/rCurrentMeasRange * rSensorPressRange;
stProcessValues.rDiffPressure := stProcessValues.rPt1Upstream - stProcessValues.rPt2Downstream;

IF eState = E_SystemState.FillWater THEN
	tmrWaterFill(IN := TRUE, PT := tWaterFillDelay); 
	// take atm pressure reading
	IF tmrWaterFill.Q AND stProcessValues.rTc1Spa < 50 AND stProcessValues.rTc2FlowMeter < 50 THEN
		stProcessValues.rAtmPressure := stProcessValues.rPt2Downstream;
		stProcessValues.rDiffPressureOffset := (TO_REAL(GVL_IO.aiPT1_UpstreamPressure)/rCurrentMeasRange * rSensorPressRange) - 
										   (TO_REAL(GVL_IO.aiPT2_DownstreamPressure)/rCurrentMeasRange * rSensorPressRange);
	END_IF
ELSE
	tmrWaterFill(IN := FALSE);
END_IF

// flow calculations
stProcessValues.rFlowSetpoint := GVL_HMI.stHmiSetpoints.rSetFlow;

rDp23 := stProcessValues.rPt2Downstream - stProcessValues.rAtmPressure;
IF rDp23 > 0.0 THEN
	stProcessValues.rFlowRatio := stProcessValues.rFlowActual / rDp23;
    stProcessValues.rCondensateFlow :=
        MAX(rOrificeA2 * SQRT(rDp23 * stProcessValues.rAtmPressure) - rOrificeB2, 0.0);
ELSE
	stProcessValues.rFlowRatio := 0.0;      
    stProcessValues.rCondensateFlow := 0.0;
END_IF

// actual delivered flow 
IF stProcessValues.rPt1Upstream > stProcessValues.rPt2Downstream THEN
	IF GVL_HMI.stHmiSetpoints.bSetSize25L THEN
		rFlowActual := rOrificeA1_25 * SQRT(stProcessValues.rDiffPressure * stProcessValues.rPt2Downstream)
			   - rOrificeB1 - stProcessValues.rCondensateFlow;
	ELSIF GVL_HMI.stHmiSetpoints.bSetSize50L THEN
		rFlowActual := rOrificeA1_50 * SQRT(stProcessValues.rDiffPressure * stProcessValues.rPt2Downstream)
			   - rOrificeB1 - stProcessValues.rCondensateFlow;
	END_IF
    stProcessValues.rFlowActual := MAX(rFlowActual, 0.0);
ELSE
    stProcessValues.rFlowActual := 0.0;
END_IF

// calc and store filtered flow
IF bInit THEN
    stPT1Params.tTaskCycleTime := T#10MS;   // match your PLC task cycle
    stPT1Params.tCtrlCycleTime := T#250MS;
    stPT1Params.fKp            := 1;      // unity gain
    stPT1Params.tT1            := T#20S;     // filter time constant: tune this
    bInit := FALSE;
END_IF

fbSteamFilter(
    fIn      := stProcessValues.rFlowActual,
    eMode    := eCTRL_MODE_ACTIVE,
    stParams := stPT1Params,
    fOut     => stProcessValues.rFlowFiltered);

// discrete signals
stProcessValues.bWaterFull := NOT GVL_IO.biLS1_WaterMidLevel;	// ADDED FOR NORMALLY CLOSED SENSOR
stProcessValues.bWaterLow := NOT GVL_IO.biLS3_WaterLowLevel; // ADDED FOR NORMALLY CLOSED SENSOR
stProcessValues.bWaterEmpty := GVL_IO.biLS3_WaterLowLevel; // ADDED FOR NORMALLY CLOSED SENSOR
stProcessValues.bCabinetFloodSensor  := GVL_IO.biTankFloodFault;

// InitMain vars for HMI
stProcessValues.bSpaFlushed := bSpaFlushed;
stProcessValues.bTempInBand	:= bTempInBand;
stProcessValues.bFlowInBand := bFlowInBand;
stProcessValues.nSpaCorssings := nSpaCrossings;

// system selected
IF GVL_HMI.stHmiSetpoints.bSetSize25L THEN
	stProcessValues.rFlowRated := 25;
ELSIF GVL_HMI.stHmiSetpoints.bSetSize50L THEN
	stProcessValues.rFlowRated := 50;
END_IF



GVL_HMI.stHmiStatus.stProcess := stProcessValues;]]></ST>
    </Implementation>
  </POU>
</TcPlcObject>